# Measurement study: how low can this front end go?

*Generated by `scripts/make_figures.py` from the model in `src/energy_meter`. The ADC noise (2 mV RMS), 5 kHz sampling and 230 V / 50 Hz mains are **assumptions**, not measurements of the prototype. Use the study to understand trends, then verify on hardware.*

## Why look at this?

The ESP32's ADC has 12 bits over 3.3 V, i.e. about **0.8 mV per code**, plus analog noise. A mains current CT produces a very small signal at light loads. With an SCT-013-000 (100 A : 50 mA) and a 100 Ω burden, a 5 W lamp (about 22 mA at 230 V, unity power factor) gives a burden voltage of roughly **1 mV RMS**: about one ADC code.

## Results (resistive load, PF = 1)

![Resolution study](images/resolution_study.png)

| True load | Irms error: SCT-013-005 | Irms error: SCT-013-000 / 100 Ω | Irms error: SCT-013-030 | Vrms×Irms power error (100 Ω setup) | mean(v·i) power error (same setup) |
|---|---|---|---|---|---|
| 5 W | +10% | +111% | +195% | +110% | +0.6% |
| 10 W | +3% | +36% | +71% | +36% | -0.2% |
| 25 W | +0% | +7% | +14% | +7% | +0.3% |
| 50 W | +0% | +2% | +3% | +2% | -0.1% |
| 100 W | -0% | +0% | +1% | +0% | +0.0% |
| 500 W | -0% | -0% | -0% | -0% | -0.1% |

## Take-aways

1. **RMS current at light loads is biased upward by noise.** Independent noise adds in quadrature, so a noise floor equal to roughly 40 mA RMS (2 mV x 20 A/V) inflates a 22 mA reading. Zero-load calibration (`zero` serial command) and quadrature subtraction help, but the floor is also the resolution limit.
2. **The right CT depends on the loads you care about.** A smaller-range CT (SCT-013-005) resolves low currents far better but clips above about 5 A. The 100 A-class CT is a good fit from roughly 50 W up and a poor one near 5 W.
3. **Real power is far more robust than V x I at low load.** Averaging the product v(t)·i(t) cancels uncorrelated noise, so the same front end that overstates apparent power by hundreds of percent at 5 W reads real power within a few percent. It also handles power factor, which `Vrms x Irms` cannot. This is exactly the "Power Factor and Real Power" item in the project's future scope, and the model suggests it is also the most valuable low-load accuracy fix.
4. **Practical advice:** validate the meter with a 40-100 W load of known power before trusting readings near 5 W.

*Caveat:* sequential ADC reads put a small time offset between the voltage and current samples. At 5 kHz per channel that is on the order of a degree of phase at 50 Hz, which matters for power factor and should be corrected (interpolation or a phase-shift constant) in a hardware implementation.
